<!doctype html>
<html lang="ru"><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>OWEN CODESYS 2.3 troubleshooting questions and answers</title><style>body{font:16px/1.5 system-ui,sans-serif;max-width:1120px;margin:32px auto;padding:0 20px;color:#202124}table{border-collapse:collapse;max-width:100%;margin:16px 0}td,th{border:1px solid #bbb;padding:7px;vertical-align:top}img{display:block;max-width:100%;height:auto;margin:16px 0}a{overflow-wrap:anywhere}pre{white-space:pre-wrap}.source{color:#555}</style><body><h1>OWEN CODESYS 2.3 troubleshooting questions and answers</h1><p class="source">Offline extract collected 2026-11-14 from <a href="https://docs.owen.ru/product/codesys-v2/faq-list">https://docs.owen.ru/product/codesys-v2/faq-list</a>. Published tables, text and available local diagrams are retained; download links use local copies where collected.</p><div id="faq_list">			<div id="faq_410">
				<div id="faq_410_h">
					<h4>
						<div><span>В Codesys 2.3 выскакивает ошибка #2001 Module not created</span><ul><li>codesys2</li></ul></div>
					</h4>
				</div>
				<div id="faq_410_c">
					<div>
						<div><p>Это не ошибка, а предупреждение. В проекте настроен обмен по порту Debug.</p></div>
					</div>
				</div>
			</div>
						<div id="faq_411">
				<div id="faq_411_h">
					<h4>
						<div><span>Не устанавливается драйвер USB для старых ПЛК (ПЛК100\150\154\110 и 160 не М02), хотим подключать его к Codesys.</span><ul><li>codesys2</li></ul></div>
					</h4>
				</div>
				<div id="faq_411_c">
					<div>
						<div><p>Драйвер для старых ПЛК работает только на ХР (Может также установиться на 32-разрядную версию Windows 7). Если у клиента Windows старше ХР, то к сожалению, можно подключаться только кабелем КС1 через RS-232, либо по Ethernet.</p></div>
					</div>
				</div>
			</div>
						<div id="faq_415">
				<div id="faq_415_h">
					<h4>
						<div><span>Как переделать проект в Codesys v.2 с одного контроллера под другой контроллер? Заменил таргет в &quot;Настройках целевой платформы&quot;, но ничего не меняется в &quot;Конфигурации ПЛК&quot;</span><ul><li>codesys2</li></ul></div>
					</h4>
				</div>
				<div id="faq_415_c">
					<div>
						<div><p>Т.е. таргет вроде как изменился, а если зайти в &quot;Конфигурацию ПЛК&quot;, то там как был старый контроллер, так и остался.</p>

<p>Для того, чтобы заменить ПЛК в проекте, нужно не только зайти на вкладке «Ресурсы» в «Настройки целевой платформы» и заменить ПЛК там, а ещё выполнить действие меню «Дополнения» - «Стандартная конфигурация».</p>

<p>После этого всё станет хорошо. Однако, так как набор интерфейсов и входов\выходов у разных контроллеров отличается, клиенту заново придется привязывать все переменные в Конфигурации ПЛК.</p></div>
					</div>
				</div>
			</div>
						<div id="faq_418">
				<div id="faq_418_h">
					<h4>
						<div><span>При подключении ПЛК к Codesys 2.3. ошибка связи #0 – произошло отключение</span><ul><li>codesys2</li></ul></div>
					</h4>
				</div>
				<div id="faq_418_c">
					<div>
						<div><p>Это значит, что связь с ПЛК установить не удалось. Чаще всего, дело в неправильных настройках (правильные указаны в руководствах), например, скорость не 115200, СОМ-порт не указали, не настроили сетевую карту ПК на работу в одной подсети с ПЛК. Также проблема может быть в кабеле (не тот, который надо, или перебит где-то), может быть в том, что на ПЛК не подали питание, а ещё эта ошибка появляется на прошивке 2.17 старых ПЛК при подключении по Ethernet</p></div>
					</div>
				</div>
			</div>
						<div id="faq_419">
				<div id="faq_419_h">
					<h4>
						<div><span>При считывании программы с ПЛК ошибка: Номер сервиса:49, Номер ошибки:80, Файл не читается</span><ul><li>codesys2</li><li>плк</li></ul></div>
					</h4>
				</div>
				<div id="faq_419_c">
					<div>
						<div><p>Это значит, что в ПЛК не были загружены исходные тексты, и никакой проект выгрузить нельзя. Подробнее о различии исходных текстов и загрузочного приложения см. в вопросах выше.</p></div>
					</div>
				</div>
			</div>
						<div id="faq_420">
				<div id="faq_420_h">
					<h4>
						<div><span>ПЛК на Codesys останавливается\перестаёт работать алгоритм</span><ul><li>codesys2</li></ul></div>
					</h4>
				</div>
				<div id="faq_420_c">
					<div>
						<div><p>Для ПЛК100\150\154, старых 110\160 -<br>
Добавьте элемент Button в конфигурации ПЛК (правой кнопкой на название ПЛК-добавить подэлемент), так как возможны наводки на кнопку Старт\Стоп.</p>

<p>Для М02 – надо проверить, что тумблер на передней панели самого ПЛК не в положении «СТОП», а в положении «РАБОТА».</p></div>
					</div>
				</div>
			</div>
						<div id="faq_421">
				<div id="faq_421_h">
					<h4>
						<div><span>ПЛК100\150\154\110 и 160 старые, не получается подключиться по Ethernet для заливки проекта, версия прошивки 2.17. Выскакивает ошибка связи #0, хотя всё указано верно</span><ul><li>codesys2</li></ul></div>
					</h4>
				</div>
				<div id="faq_421_c">
					<div>
						<div><p>На этой версии прошивки действительно наблюдаются такие проблемы, что если в ПЛК уже залит проект, то к нему невозможно подключиться по Ethernet. Можно решить следующими способами:<br>
1. Откатить прошивку до версии 2.14, если клиент не использует облачный сервис.<br>
2. Нажимать на Сброс, чтобы проект из Flash памяти не загружался автоматически.<br>
3. Обновлять проект не через Ethernet, а через RS-232 Debug. Эта проблема проявляется только при загрузке проекта через Ethernet. По кабелю КС1 всё загружается корректно.</p></div>
					</div>
				</div>
			</div>
						<div id="faq_422">
				<div id="faq_422_h">
					<h4>
						<div><span>Не прошивается, не загружается старый ПЛК, программа работала норм, а сейчас работает некорректно (ПЛК100, 150, 154 и старых 110\160)</span><ul><li>codesys2</li><li>плк1хх</li></ul></div>
					</h4>
				</div>
				<div id="faq_422_c">
					<div>
						<div><p>Нужно замерить напряжение на аккумуляторе LIR. При загрузке разряженная батарейка всё берёт на себя, необходимо её заменить.<br>
Для НЕ СНЯТЫХ ПЛК 100,150,154 была переработана верхняя плата, так как LIR был снят с производства поставщиком. Можно отдать в СЦ, или по запросу мы вышлем новую верхнюю плату. Новый аккумулятор ICR10440.<br>
Для СНЯТЫХ ПЛК 110 и 160 старой ревизии – искать LIR2466 или LIR2477 по остаткам, или брать новый ПЛК:) Так как LIR был снят с продажи поставщиком в 2019. Из-за этого мы и переработали верхние платы под другую батарейку у НЕ снятых ПЛК.</p></div>
					</div>
				</div>
			</div>
			</div></body></html>
