{
  "workbook": ".docs/.sources/Карта регистров Нурлат.xlsx",
  "sheet": "Лист1",
  "sha256": "aba0faf08fe46eeadd2fee17e29f8f67ad08d19e4d059f898cd08e66a40d88a2",
  "scope": "Named R rows only; R/W settings and W commands excluded",
  "protocol": "Modbus TCP",
  "unitId": 1,
  "function": 3,
  "blocks": [
    {
      "name": "StatusBits",
      "start": 0,
      "count": 13
    },
    {
      "name": "AlarmInputs",
      "start": 15,
      "count": 11
    },
    {
      "name": "RoomMode",
      "start": 35,
      "count": 2
    },
    {
      "name": "TemperatureTargets",
      "start": 56,
      "count": 4
    },
    {
      "name": "TemperatureRise",
      "start": 66,
      "count": 2
    },
    {
      "name": "Temperatures",
      "start": 92,
      "count": 20
    },
    {
      "name": "PressuresLevels",
      "start": 112,
      "count": 22
    }
  ],
  "parameters": [
    {
      "row": 5,
      "name": "ip_M1_Up",
      "type": "BOOL",
      "register": 0,
      "bit": 3,
      "access": "R",
      "default": null,
      "label": null,
      "description": "M1. Клапан котла К1.1.Управляющий сигнал на открытие",
      "logic": null,
      "reference": "400001.3",
      "statePath": "boilerValves.0.isOpeningCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 6,
      "name": "ip_M1_Dn",
      "type": "BOOL",
      "register": 0,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": null,
      "description": "M1. Клапан котла К1.1.Управляющий сигнал на закрытие",
      "logic": null,
      "reference": "400001.4",
      "statePath": "boilerValves.0.isClosingCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 13,
      "name": "ip_M2_Up",
      "type": "BOOL",
      "register": 0,
      "bit": 11,
      "access": "R",
      "default": null,
      "label": null,
      "description": "M2. Клапан котла К1.2.Управляющий сигнал на открытие",
      "logic": null,
      "reference": "400001.11",
      "statePath": "boilerValves.1.isOpeningCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 14,
      "name": "ip_M2_Dn",
      "type": "BOOL",
      "register": 0,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": null,
      "description": "M2. Клапан котла К1.2.Управляющий сигнал на закрытие",
      "logic": null,
      "reference": "400001.12",
      "statePath": "boilerValves.1.isClosingCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 18,
      "name": "ip_H1_1_Run",
      "type": "BOOL",
      "register": 1,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H1.1. Насос №1 котла К1.1. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400002.0",
      "statePath": "boilerPumps.0.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 22,
      "name": "ip_H1_2_Run",
      "type": "BOOL",
      "register": 1,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H1.2. Насос №2 котла К1.1. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400002.4",
      "statePath": "boilerPumps.1.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 26,
      "name": "ip_H2_1_Run",
      "type": "BOOL",
      "register": 1,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H2.1. Насос №1 котла К1.2. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400002.8",
      "statePath": "boilerPumps.2.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 30,
      "name": "ip_H2_2_Run",
      "type": "BOOL",
      "register": 1,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H2.2. Насос №2 котла К1.2. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400002.12",
      "statePath": "boilerPumps.3.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 34,
      "name": "ip_H3_1_Run",
      "type": "BOOL",
      "register": 2,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H3.1. Насос №1 подпитки котлового контура. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400003.0",
      "statePath": "boilerMakeupPumps.0.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 38,
      "name": "ip_H3_2_Run",
      "type": "BOOL",
      "register": 2,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H3.2. Насос №2 подпитки котлового контура. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400003.4",
      "statePath": "boilerMakeupPumps.1.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 42,
      "name": "ip_H4_1_Run",
      "type": "BOOL",
      "register": 2,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H4.1. Насос №1 подпитки сетевого контура. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400003.8",
      "statePath": "networkMakeupPumps.0.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 46,
      "name": "ip_H4_2_Run",
      "type": "BOOL",
      "register": 2,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H4.2. Насос №2 подпитки сетевого контура. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400003.12",
      "statePath": "networkMakeupPumps.1.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 50,
      "name": "ip_H5_1_Run",
      "type": "BOOL",
      "register": 3,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H5.1. Насос №1 сетевой. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400004.0",
      "statePath": "networkPumps.0.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 54,
      "name": "ip_H5_2_Run",
      "type": "BOOL",
      "register": 3,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": null,
      "description": "H5.2. Насос №2 сетевой. Состояние (0=остановлен; 1=работает)",
      "logic": null,
      "reference": "400004.4",
      "statePath": "networkPumps.1.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 66,
      "name": "ip_K1_1_Lock",
      "type": "BOOL",
      "register": 4,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.1. Блокировка",
      "logic": null,
      "reference": "400005.0",
      "statePath": "boilers.0.isLocked",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 67,
      "name": "ip_K1_1_Run",
      "type": "BOOL",
      "register": 4,
      "bit": 1,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.1. Работа",
      "logic": null,
      "reference": "400005.1",
      "statePath": "boilers.0.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 68,
      "name": "ip_K1_1_Fault",
      "type": "BOOL",
      "register": 4,
      "bit": 2,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.1. Авария",
      "logic": "Отключение котла К1.1",
      "reference": "400005.2",
      "statePath": "boilers.0.isFault",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 70,
      "name": "ip_K1_1_Start",
      "type": "BOOL",
      "register": 4,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.1. Команда на включение в ручном режиме",
      "logic": null,
      "reference": "400005.4",
      "statePath": "boilers.0.isStartCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 71,
      "name": "ip_K1_1_Stop",
      "type": "BOOL",
      "register": 4,
      "bit": 5,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.1. Команда на отключение в ручном режиме",
      "logic": null,
      "reference": "400005.5",
      "statePath": "boilers.0.isStopCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 74,
      "name": "ip_K1_2_Lock",
      "type": "BOOL",
      "register": 4,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.2. Блокировка",
      "logic": null,
      "reference": "400005.8",
      "statePath": "boilers.1.isLocked",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 75,
      "name": "ip_K1_2_Run",
      "type": "BOOL",
      "register": 4,
      "bit": 9,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.2. Работа",
      "logic": null,
      "reference": "400005.9",
      "statePath": "boilers.1.isWorking",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 76,
      "name": "ip_K1_2_Fault",
      "type": "BOOL",
      "register": 4,
      "bit": 10,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.2. Авария",
      "logic": "Отключение котла К1.2",
      "reference": "400005.10",
      "statePath": "boilers.1.isFault",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 78,
      "name": "ip_K1_2_Start",
      "type": "BOOL",
      "register": 4,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.2. Команда на включение в ручном режиме",
      "logic": null,
      "reference": "400005.12",
      "statePath": "boilers.1.isStartCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 79,
      "name": "ip_K1_2_Stop",
      "type": "BOOL",
      "register": 4,
      "bit": 13,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Котел К1.2. Команда на отключение в ручном режиме",
      "logic": null,
      "reference": "400005.13",
      "statePath": "boilers.1.isStopCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 82,
      "name": "ip_HV1_Out",
      "type": "BOOL",
      "register": 5,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Клапан заполнения емкости котлового контура. Управляющий сигнал (0=закрыть; 1=открыть)",
      "logic": null,
      "reference": "400006.0",
      "statePath": "isBoilerMakeupTankFillValveOpenCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 86,
      "name": "ip_HV2_Out",
      "type": "BOOL",
      "register": 5,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Клапан подпитки котлового контура. Управляющий сигнал (0=закрыть; 1=открыть)",
      "logic": null,
      "reference": "400006.4",
      "statePath": "isBoilerMakeupValveOpenCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 90,
      "name": "ip_HV3_Out",
      "type": "BOOL",
      "register": 5,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Клапан заполнения емкости сетевого контура. Управляющий сигнал (0=закрыть; 1=открыть)",
      "logic": null,
      "reference": "400006.8",
      "statePath": "isNetworkMakeupTankFillValveOpenCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 94,
      "name": "ip_HV4_Out",
      "type": "BOOL",
      "register": 5,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Клапан подпитки сетевого контура. Управляющий сигнал (0=закрыть; 1=открыть)",
      "logic": null,
      "reference": "400006.12",
      "statePath": "isNetworkMakeupValveOpenCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 98,
      "name": "ip_HV5_Out",
      "type": "BOOL",
      "register": 6,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Газовый клапан. Управляющий сигнал (0=закрыть; 1=открыть)",
      "logic": null,
      "reference": "400007.0",
      "statePath": "isGasValveOpenCommand",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 102,
      "name": "ip_HA1_Out",
      "type": "BOOL",
      "register": 6,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Звуковая сигнализация №1. Управляющий сигнал (0=отключить; 1=включить)",
      "logic": null,
      "reference": "400007.4",
      "statePath": "isSoundAlarm1Command",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 106,
      "name": "ip_HA2_Out",
      "type": "BOOL",
      "register": 6,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Звуковая сигнализация №2. Управляющий сигнал (0=отключить; 1=включить)",
      "logic": null,
      "reference": "400007.8",
      "statePath": "isSoundAlarm2Command",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 114,
      "name": "ip_TE3_PV_WH_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": null,
      "description": "ТЕ3. Активен Порог H",
      "logic": null,
      "reference": "400008.0",
      "statePath": "sensors.isTempOutBoiler1PreHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 115,
      "name": "ip_TE5_PV_WH_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 1,
      "access": "R",
      "default": null,
      "label": null,
      "description": "ТЕ5. Активен Порог H",
      "logic": null,
      "reference": "400008.1",
      "statePath": "sensors.isTempOutBoiler2PreHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 116,
      "name": "ip_PE1_PV_WH_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 2,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE1. Активен Порог H",
      "logic": null,
      "reference": "400008.2",
      "statePath": "sensors.isPressOutBoiler1PreHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 117,
      "name": "ip_PE3_PV_WH_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 3,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE3. Активен Порог H",
      "logic": null,
      "reference": "400008.3",
      "statePath": "sensors.isPressOutBoiler2PreHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 118,
      "name": "ip_PE1_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE1. Активен Порог L",
      "logic": null,
      "reference": "400008.4",
      "statePath": "sensors.isPressOutBoiler1PreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 119,
      "name": "ip_PE3_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 5,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE3. Активен Порог L",
      "logic": null,
      "reference": "400008.5",
      "statePath": "sensors.isPressOutBoiler2PreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 120,
      "name": "ip_PE2_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 6,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE2. Активен Порог L",
      "logic": null,
      "reference": "400008.6",
      "statePath": "sensors.isPressInBoiler1PreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 121,
      "name": "ip_PE4_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 7,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE4. Активен Порог L",
      "logic": null,
      "reference": "400008.7",
      "statePath": "sensors.isPressInBoiler2PreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 122,
      "name": "ip_PE9_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE9. Активен Порог L",
      "logic": null,
      "reference": "400008.8",
      "statePath": "sensors.isPressOutNetPreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 123,
      "name": "ip_PE9_PV_WH_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 9,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE9. Активен Порог H",
      "logic": null,
      "reference": "400008.9",
      "statePath": "sensors.isPressOutNetPreHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 124,
      "name": "ip_PE10_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 10,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE10. Активен Порог L",
      "logic": null,
      "reference": "400008.10",
      "statePath": "sensors.isPressInNetPreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 125,
      "name": "ip_PE6_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 11,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE6. Активен Порог L",
      "logic": "Закрытие клапана заполнения емкости котлового контура",
      "reference": "400008.11",
      "statePath": "sensors.isLevelBoilerMakeupTankPreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 126,
      "name": "ip_PE6_PV_WH_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE6. Активен Порог H",
      "logic": "Открытие клапана заполнения емкости котлового контура",
      "reference": "400008.12",
      "statePath": "sensors.isLevelBoilerMakeupTankPreHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 127,
      "name": "ip_PE7_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 13,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE7. Активен Порог L",
      "logic": "Закрытие клапана заполнения емкости сетевого контура",
      "reference": "400008.13",
      "statePath": "sensors.isLevelNetworkMakeupTankPreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 128,
      "name": "ip_PE7_PV_WH_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 14,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE7. Активен Порог H",
      "logic": "Открытие клапана заполнения емкости сетевого контура",
      "reference": "400008.14",
      "statePath": "sensors.isLevelNetworkMakeupTankPreHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 129,
      "name": "ip_PE11_PV_WL_Act",
      "type": "BOOL",
      "register": 7,
      "bit": 15,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE11. Активен Порог L",
      "logic": null,
      "reference": "400008.15",
      "statePath": "sensors.isPressGasPreLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 130,
      "name": "ip_PE11_PV_WH_Act",
      "type": "BOOL",
      "register": 8,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": null,
      "description": "PE11. Активен Порог H",
      "logic": null,
      "reference": "400009.0",
      "statePath": "sensors.isPressGasPreHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 131,
      "name": "ip_PC1_Out",
      "type": "BOOL",
      "register": 8,
      "bit": 1,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Давление теплоносителя. Подпитка котлового контура ",
      "logic": "Авария - Открытие клапана подпитки котлового контура, запуск основного насоса подпитки котлового контура. Норма - Закрытие клапана подпитки котлового контура, отключение основного насоса подпитки котлового контура",
      "reference": "400009.1",
      "statePath": "isBoilerMakeupPressureAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 132,
      "name": "ip_PC2_Out",
      "type": "BOOL",
      "register": 8,
      "bit": 2,
      "access": "R",
      "default": null,
      "label": null,
      "description": "Давление теплоносителя. Подпитка сетевого контура ",
      "logic": "Авария - Открытие клапана подпитки сетевого контура, запуск основного насоса подпитки сетевого контура. Норма - Закрытие клапана подпитки сетевого контура, отключение основного насоса подпитки сетевого контура",
      "reference": "400009.2",
      "statePath": "isNetworkMakeupPressureAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 146,
      "name": "ip_TE1_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE1",
      "description": "TE1. Неисправность",
      "logic": null,
      "reference": "400010.0",
      "statePath": "sensors.isTempOutAirSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 147,
      "name": "ip_TE2_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 1,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE2",
      "description": "TE2. Неисправность",
      "logic": null,
      "reference": "400010.1",
      "statePath": "sensors.isTempRoomAirSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 148,
      "name": "ip_TE3_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 2,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE3",
      "description": "ТЕ3. Неисправность",
      "logic": "Отключение котла К1.1",
      "reference": "400010.2",
      "statePath": "sensors.isTempOutBoiler1SensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 149,
      "name": "ip_TE4_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 3,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE4",
      "description": "TE4. Неисправность",
      "logic": null,
      "reference": "400010.3",
      "statePath": "sensors.isTempInBoiler1SensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 150,
      "name": "ip_TE5_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE5",
      "description": "ТЕ5. Неисправность",
      "logic": "Отключение котла К1.2",
      "reference": "400010.4",
      "statePath": "sensors.isTempOutBoiler2SensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 151,
      "name": "ip_TE6_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 5,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE6",
      "description": "TE6. Неисправность",
      "logic": null,
      "reference": "400010.5",
      "statePath": "sensors.isTempInBoiler2SensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 152,
      "name": "ip_TE7_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 6,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE7",
      "description": "TE7. Неисправность",
      "logic": null,
      "reference": "400010.6",
      "statePath": "sensors.isTempOutHeatExchangerSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 153,
      "name": "ip_TE8_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 7,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE8",
      "description": "TE8. Неисправность",
      "logic": null,
      "reference": "400010.7",
      "statePath": "sensors.isTempInHeatExchangerSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 154,
      "name": "ip_TE9_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE9",
      "description": "TE9. Неисправность",
      "logic": null,
      "reference": "400010.8",
      "statePath": "sensors.isTempOutNetSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 155,
      "name": "ip_TE10_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 9,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика TE10",
      "description": "TE10. Неисправность",
      "logic": null,
      "reference": "400010.9",
      "statePath": "sensors.isTempInNetSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 156,
      "name": "ip_PE1_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 10,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ1",
      "description": "PE1. Неисправность",
      "logic": "Отключение котла К1.1",
      "reference": "400010.10",
      "statePath": "sensors.isPressOutBoiler1SensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 157,
      "name": "ip_PE2_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 11,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ2",
      "description": "PE2. Неисправность",
      "logic": "Отключение котла К1.1",
      "reference": "400010.11",
      "statePath": "sensors.isPressInBoiler1SensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 158,
      "name": "ip_PE3_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ3",
      "description": "PE3. Неисправность",
      "logic": "Отключение котла К1.2",
      "reference": "400010.12",
      "statePath": "sensors.isPressOutBoiler2SensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 159,
      "name": "ip_PE4_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 13,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ4",
      "description": "PE4. Неисправность",
      "logic": "Отключение котла К1.2",
      "reference": "400010.13",
      "statePath": "sensors.isPressInBoiler2SensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 160,
      "name": "ip_PE5_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 14,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ5",
      "description": "PE5. Неисправность",
      "logic": null,
      "reference": "400010.14",
      "statePath": "sensors.isPressBoilerCircuitSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 161,
      "name": "ip_PE6_PV_Bad",
      "type": "BOOL",
      "register": 9,
      "bit": 15,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ6",
      "description": "PE6. Неисправность",
      "logic": null,
      "reference": "400010.15",
      "statePath": "sensors.isLevelBoilerMakeupTankSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 162,
      "name": "ip_PE7_PV_Bad",
      "type": "BOOL",
      "register": 10,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ7",
      "description": "PE7. Неисправность",
      "logic": null,
      "reference": "400011.0",
      "statePath": "sensors.isLevelNetworkMakeupTankSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 163,
      "name": "ip_PE8_PV_Bad",
      "type": "BOOL",
      "register": 10,
      "bit": 1,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ8",
      "description": "РЕ8. Неисправность",
      "logic": null,
      "reference": "400011.1",
      "statePath": "sensors.isPressInHeatExchangerSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 164,
      "name": "ip_PE9_PV_Bad",
      "type": "BOOL",
      "register": 10,
      "bit": 2,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ9",
      "description": "PE9. Неисправность",
      "logic": null,
      "reference": "400011.2",
      "statePath": "sensors.isPressOutNetSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 165,
      "name": "ip_PE10_PV_Bad",
      "type": "BOOL",
      "register": 10,
      "bit": 3,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ10",
      "description": "PE10. Неисправность",
      "logic": null,
      "reference": "400011.3",
      "statePath": "sensors.isPressInNetSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 166,
      "name": "ip_PE11_PV_Bad",
      "type": "BOOL",
      "register": 10,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": "Список тревог. Неиспр. датчика РЕ11",
      "description": "PE11. Неисправность",
      "logic": null,
      "reference": "400011.4",
      "statePath": "sensors.isPressGasSensorError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 167,
      "name": "ip_H1_1_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 5,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н1.1 остановлен",
      "description": "H1.1. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.5",
      "statePath": "boilerPumps.0.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 168,
      "name": "ip_H1_2_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 6,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н1.2 остановлен",
      "description": "H1.2. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.6",
      "statePath": "boilerPumps.1.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 169,
      "name": "ip_H2_1_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 7,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н2.1 остановлен",
      "description": "H2.1. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.7",
      "statePath": "boilerPumps.2.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 170,
      "name": "ip_H2_2_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н2.2 остановлен",
      "description": "H2.2. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.8",
      "statePath": "boilerPumps.3.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 171,
      "name": "ip_H3_1_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 9,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н3.1 остановлен",
      "description": "H3.1. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.9",
      "statePath": "boilerMakeupPumps.0.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 172,
      "name": "ip_H3_2_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 10,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н3.2 остановлен",
      "description": "H3.2. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.10",
      "statePath": "boilerMakeupPumps.1.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 173,
      "name": "ip_H4_1_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 11,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н4.1 остановлен",
      "description": "H4.1. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.11",
      "statePath": "networkMakeupPumps.0.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 174,
      "name": "ip_H4_2_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н4.2 остановлен",
      "description": "H4.2. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.12",
      "statePath": "networkMakeupPumps.1.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 175,
      "name": "ip_H5_1_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 13,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н5.1 остановлен",
      "description": "H5.1. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.13",
      "statePath": "networkPumps.0.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 176,
      "name": "ip_H5_2_ErrStart",
      "type": "BOOL",
      "register": 10,
      "bit": 14,
      "access": "R",
      "default": null,
      "label": "Список тревог. Н5.2 остановлен",
      "description": "H5.2. Ошибка запуска или самопроизвольный останов",
      "logic": null,
      "reference": "400011.14",
      "statePath": "networkPumps.1.isStartError",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 177,
      "name": "ip_PC3_Out",
      "type": "BOOL",
      "register": 10,
      "bit": 15,
      "access": "R",
      "default": null,
      "label": "Список тревог. PC3 \"сухой ход\" Н1",
      "description": null,
      "logic": "Отключение насосов Н1",
      "reference": "400011.15",
      "statePath": "boilers.0.isPumpDryRunAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 178,
      "name": "ip_PC4_Out",
      "type": "BOOL",
      "register": 11,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": "Список тревог. PC4 \"сухой ход\" Н2",
      "description": null,
      "logic": "Отключение насосов Н2",
      "reference": "400012.0",
      "statePath": "boilers.1.isPumpDryRunAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 179,
      "name": "ip_PC5_Out",
      "type": "BOOL",
      "register": 11,
      "bit": 1,
      "access": "R",
      "default": null,
      "label": "Список тревог. PC5 \"сухой ход\" Н3",
      "description": null,
      "logic": null,
      "reference": "400012.1",
      "statePath": "isBoilerMakeupPumpDryRunAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 180,
      "name": "ip_PC6_Out",
      "type": "BOOL",
      "register": 11,
      "bit": 2,
      "access": "R",
      "default": null,
      "label": "Список тревог. PC6 \"сухой ход\" Н4",
      "description": null,
      "logic": null,
      "reference": "400012.2",
      "statePath": "isNetworkMakeupPumpDryRunAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 181,
      "name": "ip_PC7_Out",
      "type": "BOOL",
      "register": 11,
      "bit": 3,
      "access": "R",
      "default": null,
      "label": "Список тревог. PC7 \"сухой ход\" Н5",
      "description": null,
      "logic": "Отключение насосов Н5",
      "reference": "400012.3",
      "statePath": "isNetworkPumpDryRunAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 182,
      "name": "ip_TE3_PV_AH_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": "Список тревог. Макс.Т после К1.1",
      "description": "ТЕ3. Активен Порог HH",
      "logic": "Отключение котла К1.1",
      "reference": "400012.4",
      "statePath": "sensors.isTempOutBoiler1HighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 183,
      "name": "ip_TE5_PV_AH_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 5,
      "access": "R",
      "default": null,
      "label": "Список тревог. Макс.Т после К1.2",
      "description": "ТЕ5. Активен Порог HH",
      "logic": "Отключение котла К1.2",
      "reference": "400012.5",
      "statePath": "sensors.isTempOutBoiler2HighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 184,
      "name": "ip_PE1_PV_AH_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 6,
      "access": "R",
      "default": null,
      "label": "Список тревог. Макс.Р после К1.1",
      "description": "PE1. Активен Порог HH",
      "logic": "Отключение котла К1.1",
      "reference": "400012.6",
      "statePath": "sensors.isPressOutBoiler1HighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 185,
      "name": "ip_PE3_PV_AH_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 7,
      "access": "R",
      "default": null,
      "label": "Список тревог. Макс.Р после К1.2",
      "description": "PE3. Активен Порог HH",
      "logic": "Отключение котла К1.2",
      "reference": "400012.7",
      "statePath": "sensors.isPressOutBoiler2HighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 186,
      "name": "ip_PE1_PV_AL_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.Р после К1.1",
      "description": "PE1. Активен Порог LL",
      "logic": "Отключение котла К1.1",
      "reference": "400012.8",
      "statePath": "sensors.isPressOutBoiler1LowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 187,
      "name": "ip_PE3_PV_AL_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 9,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.Р после К1.2",
      "description": "PE3. Активен Порог LL",
      "logic": "Отключение котла К1.2",
      "reference": "400012.9",
      "statePath": "sensors.isPressOutBoiler2LowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 188,
      "name": "ip_PE2_PV_AL_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 10,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.Р до К1.1",
      "description": "PE2. Активен Порог LL",
      "logic": "Отключение котла К1.1",
      "reference": "400012.10",
      "statePath": "sensors.isPressInBoiler1LowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 189,
      "name": "ip_PE4_PV_AL_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 11,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.Р до К1.2",
      "description": "PE4. Активен Порог LL",
      "logic": "Отключение котла К1.2",
      "reference": "400012.11",
      "statePath": "sensors.isPressInBoiler2LowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 190,
      "name": "ip_PE9_PV_AL_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 12,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.Р на вх. в сеть",
      "description": "PE9. Активен Порог LL",
      "logic": null,
      "reference": "400012.12",
      "statePath": "sensors.isPressOutNetLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 191,
      "name": "ip_PE9_PV_AH_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 13,
      "access": "R",
      "default": null,
      "label": "Список тревог. Макс.Р на вх. в сеть",
      "description": "PE9. Активен Порог HH",
      "logic": null,
      "reference": "400012.13",
      "statePath": "sensors.isPressOutNetHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 192,
      "name": "ip_PE10_PV_AL_Act",
      "type": "BOOL",
      "register": 11,
      "bit": 14,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.Р на вых. из сети",
      "description": "PE10. Активен Порог LL",
      "logic": null,
      "reference": "400012.14",
      "statePath": "sensors.isPressInNetLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 193,
      "name": "ip_K1_1_Alarm",
      "type": "BOOL",
      "register": 11,
      "bit": 15,
      "access": "R",
      "default": null,
      "label": "Список тревог. Авария котла К1.1",
      "description": null,
      "logic": null,
      "reference": "400012.15",
      "statePath": "boilers.0.isAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 194,
      "name": "ip_K1_2_Alarm",
      "type": "BOOL",
      "register": 12,
      "bit": 0,
      "access": "R",
      "default": null,
      "label": "Список тревог. Авария котла К1.2",
      "description": null,
      "logic": null,
      "reference": "400013.0",
      "statePath": "boilers.1.isAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 195,
      "name": "ip_PE6_PV_AL_Act",
      "type": "BOOL",
      "register": 12,
      "bit": 1,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.L в баке под.кот",
      "description": "PE6. Активен Порог LL",
      "logic": "Отключение насоса H3",
      "reference": "400013.1",
      "statePath": "sensors.isLevelBoilerMakeupTankLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 196,
      "name": "ip_PE6_PV_AH_Act",
      "type": "BOOL",
      "register": 12,
      "bit": 2,
      "access": "R",
      "default": null,
      "label": "Список тревог. Макс.L в баке под.кот",
      "description": "PE6. Активен Порог HH",
      "logic": null,
      "reference": "400013.2",
      "statePath": "sensors.isLevelBoilerMakeupTankHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 197,
      "name": "ip_PE7_PV_AL_Act",
      "type": "BOOL",
      "register": 12,
      "bit": 3,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.L в баке под.сет",
      "description": "PE7. Активен Порог LL",
      "logic": "Отключение насоса Н4",
      "reference": "400013.3",
      "statePath": "sensors.isLevelNetworkMakeupTankLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 198,
      "name": "ip_PE7_PV_AH_Act",
      "type": "BOOL",
      "register": 12,
      "bit": 4,
      "access": "R",
      "default": null,
      "label": "Список тревог. Макс.L в баке под.сет",
      "description": "PE7. Активен Порог HH",
      "logic": null,
      "reference": "400013.4",
      "statePath": "sensors.isLevelNetworkMakeupTankHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 199,
      "name": "ip_PE11_PV_AL_Act",
      "type": "BOOL",
      "register": 12,
      "bit": 5,
      "access": "R",
      "default": null,
      "label": "Список тревог. Мин.P газа",
      "description": "PE11. Активен Порог LL",
      "logic": null,
      "reference": "400013.5",
      "statePath": "sensors.isPressGasLowLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 200,
      "name": "ip_PE11_PV_AH_Act",
      "type": "BOOL",
      "register": 12,
      "bit": 6,
      "access": "R",
      "default": null,
      "label": "Список тревог. Макс.P газа",
      "description": "PE11. Активен Порог HH",
      "logic": null,
      "reference": "400013.6",
      "statePath": "sensors.isPressGasHighLevel",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 201,
      "name": "ip_GAZ_CO_Out",
      "type": "BOOL",
      "register": 12,
      "bit": 7,
      "access": "R",
      "default": null,
      "label": "Список тревог. Газ СО",
      "description": null,
      "logic": "Отключение котлов К1.1, К1.2. Включение звуковой сигнализации HA1, HA2.",
      "reference": "400013.7",
      "statePath": "isCO",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 202,
      "name": "ip_GAZ_CH4_Out",
      "type": "BOOL",
      "register": 12,
      "bit": 8,
      "access": "R",
      "default": null,
      "label": "Список тревог. Газ СН4",
      "description": null,
      "logic": "Отключение котлов К1.1, К1.2. Включение звуковой сигнализации HA1, HA2.",
      "reference": "400013.8",
      "statePath": "isCH",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 203,
      "name": "ip_Security_Out",
      "type": "BOOL",
      "register": 12,
      "bit": 9,
      "access": "R",
      "default": null,
      "label": "Список тревог. Охрана",
      "description": null,
      "logic": "Включение звуковой сигнализации HA1, HA2.",
      "reference": "400013.9",
      "statePath": "isSecurityAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 204,
      "name": "ip_Fire_Out",
      "type": "BOOL",
      "register": 12,
      "bit": 10,
      "access": "R",
      "default": null,
      "label": "Список тревог. Пожар",
      "description": null,
      "logic": "Отключение котлов К1.1, К1.2. Включение звуковой сигнализации HA1, HA2.",
      "reference": "400013.10",
      "statePath": "isFireAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 242,
      "name": "ip_PC1_Out_Int",
      "type": "INT",
      "register": 15,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PC1_Pподп. кот. конт.",
      "description": "Давление теплоносителя. Подпитка котлового контура (1=авария; 0=норма)",
      "logic": null,
      "reference": "400016",
      "statePath": "isBoilerMakeupPressureInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 243,
      "name": "ip_PC2_Out_Int",
      "type": "INT",
      "register": 16,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PC2_Pподп. сет. конт.",
      "description": "Давление теплоносителя. Подпитка сетевого контура (1=авария; 0=норма)",
      "logic": null,
      "reference": "400017",
      "statePath": "isNetworkMakeupPressureInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 244,
      "name": "ip_PC3_Out_Int",
      "type": "INT",
      "register": 17,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PC3_Pзащ. нас. К1.1",
      "description": "Давление теплоносителя. Защита \"сухой ход\" насосов К1.1 (1=авария; 0=норма)",
      "logic": null,
      "reference": "400018",
      "statePath": "boilers.0.isPumpDryRunInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 245,
      "name": "ip_PC4_Out_Int",
      "type": "INT",
      "register": 18,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PC4_Pзащ. нас. К1.2",
      "description": "Давление теплоносителя. Защита \"сухой ход\" насосов К1.2  (1=авария; 0=норма)",
      "logic": null,
      "reference": "400019",
      "statePath": "boilers.1.isPumpDryRunInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 246,
      "name": "ip_PC5_Out_Int",
      "type": "INT",
      "register": 19,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PC5_Pзащ. нас. под.кот",
      "description": "Давление теплоносителя. Защита \"сухой ход\" насосов подпитки котлового контура (1=авария; 0=норма)",
      "logic": null,
      "reference": "400020",
      "statePath": "isBoilerMakeupPumpDryRunInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 247,
      "name": "ip_PC6_Out_Int",
      "type": "INT",
      "register": 20,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PC6_Pзащ. нас. под.сет",
      "description": "Давление теплоносителя. Защита \"сухой ход\" насосов подпитки сетевого контура (1=авария; 0=норма)",
      "logic": null,
      "reference": "400021",
      "statePath": "isNetworkMakeupPumpDryRunInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 248,
      "name": "ip_PC7_Out_Int",
      "type": "INT",
      "register": 21,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PC7_Pзащ. нас. сет.кон.",
      "description": "Давление теплоносителя. Защита \"сухой ход\" насосов сетевого контура (1=авария; 0=норма)",
      "logic": null,
      "reference": "400022",
      "statePath": "isNetworkPumpDryRunInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 249,
      "name": "ip_GAZ_CO_Out_Int",
      "type": "INT",
      "register": 22,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "Газ СО",
      "description": "Газ СО (1=авария; 0=норма)",
      "logic": null,
      "reference": "400023",
      "statePath": "isCOInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 250,
      "name": "ip_GAZ_CH4_Out_Int",
      "type": "INT",
      "register": 23,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "Газ СН4",
      "description": "Газ СН4 (1=авария; 0=норма)",
      "logic": null,
      "reference": "400024",
      "statePath": "isCHInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 251,
      "name": "ip_Security_Out_Int",
      "type": "INT",
      "register": 24,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "Охрана",
      "description": "Охрана (1=авария; 0=норма)",
      "logic": null,
      "reference": "400025",
      "statePath": "isSecurityInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 252,
      "name": "ip_Fire_Out_Int",
      "type": "INT",
      "register": 25,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "Пожар",
      "description": "Пожар (1=авария; 0=норма)",
      "logic": null,
      "reference": "400026",
      "statePath": "isFireInputAlarm",
      "stateType": "boolean",
      "unit": null,
      "factor": 1
    },
    {
      "row": 262,
      "name": "ip_Kot_Mode",
      "type": "INT",
      "register": 35,
      "bit": null,
      "access": "R",
      "default": "0",
      "label": "Режим",
      "description": "Режим работы котельной (0=ручной; 1=автоматический)",
      "logic": null,
      "reference": "400036",
      "statePath": "boilerRoomMode",
      "stateType": "integer",
      "unit": null,
      "factor": 1
    },
    {
      "row": 263,
      "name": "ip_Kot_State",
      "type": "INT",
      "register": 36,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "Строка состояния",
      "description": "Состояние:0=Исходное; 1 = Запуск котла; 2 = Останов котла; 3 = Работа ",
      "logic": null,
      "reference": "400037",
      "statePath": "boilerRoomState",
      "stateType": "integer",
      "unit": null,
      "factor": 1
    },
    {
      "row": 280,
      "name": "ip_Cascad_SP_TE_C",
      "type": "REAL",
      "register": 56,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "Тек.Зад.ТЕ_С",
      "description": "Задание температуры подачи в теплосеть с учетом температуры наружного воздуха",
      "logic": null,
      "reference": "400057",
      "statePath": "tempOutNetSetpoint",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 281,
      "name": "ip_Cascad_SP_TE_K",
      "type": "REAL",
      "register": 58,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "Тек. Зад. ТЕ_К",
      "description": "Задание температуры подачи в теплосеть",
      "logic": null,
      "reference": "400059",
      "statePath": "tempBoilersSetpoint",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 285,
      "name": "ip_Cascad_IncT",
      "type": "REAL",
      "register": 66,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "Изменение Т за мин.",
      "description": "Текущий прирост температуры прямой воды в котловом контуре в течение 1 мин.",
      "logic": null,
      "reference": "400067",
      "statePath": "boilerCircuitTemperatureRise",
      "stateType": "number",
      "unit": "°C/min",
      "factor": 1
    },
    {
      "row": 298,
      "name": "ip_TE1_PV_Out",
      "type": "REAL",
      "register": 92,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ1_Тнаруж. воздуха",
      "description": "Температура воздуха наружняя (-50…50 °С)",
      "logic": null,
      "reference": "400093",
      "statePath": "tempOutAir",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 299,
      "name": "ip_TE2_PV_Out",
      "type": "REAL",
      "register": 94,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ2_Тв помещении",
      "description": "Температура воздуха в помещении (-50…50 °С)",
      "logic": null,
      "reference": "400095",
      "statePath": "tempRoomAir",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 300,
      "name": "ip_TE3_PV_Out",
      "type": "REAL",
      "register": 96,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ3_Тподачи К1.1",
      "description": "Температура теплоносителя после котла К1.1 (0…170 °С)",
      "logic": null,
      "reference": "400097",
      "statePath": "boilers.0.tempOut",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 301,
      "name": "ip_TE4_PV_Out",
      "type": "REAL",
      "register": 98,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ4_Тобр. К1.1",
      "description": "Температура теплоносителя до котла К1.1 (0…170 °С)",
      "logic": null,
      "reference": "400099",
      "statePath": "boilers.0.tempIn",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 302,
      "name": "ip_TE5_PV_Out",
      "type": "REAL",
      "register": 100,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ5_Тподачи К1.2",
      "description": "Температура теплоносителя после котла К1.2 (0…170 °С)",
      "logic": null,
      "reference": "400101",
      "statePath": "boilers.1.tempOut",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 303,
      "name": "ip_TE6_PV_Out",
      "type": "REAL",
      "register": 102,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ6_Тобр. К1.2",
      "description": "Температура теплоносителя до котла К1.2 (0…170 °С)",
      "logic": null,
      "reference": "400103",
      "statePath": "boilers.1.tempIn",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 304,
      "name": "ip_TE7_PV_Out",
      "type": "REAL",
      "register": 104,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ7_Тпосле ТОА",
      "description": "Температура теплоносителя после ТОА (0…170 °С)",
      "logic": null,
      "reference": "400105",
      "statePath": "heatExchanger.tempOut",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 305,
      "name": "ip_TE8_PV_Out",
      "type": "REAL",
      "register": 106,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ8_Тдо ТОА",
      "description": "Температура теплоносителя до ТОА (0…170 °С)",
      "logic": null,
      "reference": "400107",
      "statePath": "heatExchanger.tempIn",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 306,
      "name": "ip_TE9_PV_Out",
      "type": "REAL",
      "register": 108,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ9_Тна теплосеть",
      "description": "Температура теплоносителя на теплосеть (0…170 °С)",
      "logic": null,
      "reference": "400109",
      "statePath": "tempOutNet",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 307,
      "name": "ip_TE10_PV_Out",
      "type": "REAL",
      "register": 110,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "ТЕ10_Тиз теплосети",
      "description": "Температура теплоносителя из теплосети (0…170 °С)",
      "logic": null,
      "reference": "400111",
      "statePath": "tempInNet",
      "stateType": "number",
      "unit": "°C",
      "factor": 1
    },
    {
      "row": 308,
      "name": "ip_PE1_PV_Out",
      "type": "REAL",
      "register": 112,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PE1_Рпосле К1.1",
      "description": "Давление теплоносителя после котла К1.1 (0…16 кгс/см2)",
      "logic": null,
      "reference": "400113",
      "statePath": "boilers.0.pressOut",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    },
    {
      "row": 309,
      "name": "ip_PE2_PV_Out",
      "type": "REAL",
      "register": 114,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "РЕ2_Рдо К1.1",
      "description": "Давление теплоносителя до котла К1.1 (0…16 кгс/см2)",
      "logic": null,
      "reference": "400115",
      "statePath": "boilers.0.pressIn",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    },
    {
      "row": 310,
      "name": "ip_PE3_PV_Out",
      "type": "REAL",
      "register": 116,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PE3_Рпосле К1.2",
      "description": "Давление теплоносителя после котла К1.2 (0…16 кгс/см2)",
      "logic": null,
      "reference": "400117",
      "statePath": "boilers.1.pressOut",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    },
    {
      "row": 311,
      "name": "ip_PE4_PV_Out",
      "type": "REAL",
      "register": 118,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "РЕ4_Рдо К1.2",
      "description": "Давление теплоносителя до котла К1.2 (0…16 кгс/см2)",
      "logic": null,
      "reference": "400119",
      "statePath": "boilers.1.pressIn",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    },
    {
      "row": 312,
      "name": "ip_PE5_PV_Out",
      "type": "REAL",
      "register": 120,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PE5_Ркот. контура",
      "description": "Давление теплоносителя котлового контура (0…16 кгс/см2)",
      "logic": null,
      "reference": "400121",
      "statePath": "pressBoilerCircuit",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    },
    {
      "row": 313,
      "name": "ip_PE6_PV_Out",
      "type": "REAL",
      "register": 122,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PЕ6_Ур.в емк.кот.конт.",
      "description": "Уровень в емкости подпитки котлового контура (0…10 м)",
      "logic": null,
      "reference": "400123",
      "statePath": "levelBoilerMakeupTank",
      "stateType": "number",
      "unit": "м",
      "factor": 1
    },
    {
      "row": 314,
      "name": "ip_PE7_PV_Out",
      "type": "REAL",
      "register": 124,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PЕ7_Ур.в емк.сет.конт.",
      "description": "Уровень в емкости подпитки сетевого контура (0…10 м)",
      "logic": null,
      "reference": "400125",
      "statePath": "levelNetworkMakeupTank",
      "stateType": "number",
      "unit": "м",
      "factor": 1
    },
    {
      "row": 315,
      "name": "ip_PE8_PV_Out",
      "type": "REAL",
      "register": 126,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "РЕ8_Рпосле ТОА",
      "description": "Давление теплоносителя до ТОА (0…16 кгс/см2)",
      "logic": null,
      "reference": "400127",
      "statePath": "heatExchanger.pressIn",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    },
    {
      "row": 316,
      "name": "ip_PE9_PV_Out",
      "type": "REAL",
      "register": 128,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "PE9_Рпосле сет. насос.",
      "description": "Давление теплоносителя после сетевых насосов (0…16 кгс/см2)",
      "logic": null,
      "reference": "400129",
      "statePath": "pressOutNet",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    },
    {
      "row": 317,
      "name": "ip_PE10_PV_Out",
      "type": "REAL",
      "register": 130,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "РЕ10_Робр. теплосети",
      "description": "Давление теплоносителя обратка теплосети (0…16 кгс/см2)",
      "logic": null,
      "reference": "400131",
      "statePath": "pressInNet",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    },
    {
      "row": 318,
      "name": "ip_PE11_PV_Out",
      "type": "REAL",
      "register": 132,
      "bit": null,
      "access": "R",
      "default": null,
      "label": "РЕ11_Ргаза",
      "description": "Давление газа (0…1 кгс/см2)",
      "logic": null,
      "reference": "400133",
      "statePath": "pressGas",
      "stateType": "number",
      "unit": "бар",
      "factor": 0.980665
    }
  ]
}
